 0,    100.00, 33, 0, 0, 60.00       / December 04, 2013 16:45:53
 13/05/91 CYME INTERNATIONAL    100.0 1991 S                
 IEEE 300-BUS TEST SYSTEM                                   
    1,'1           ', 115.0000,1,   1,   1,   1,1.02700,   6.5179
    2,'1           ', 115.0000,1,   1,   1,   1,1.03405,   8.2751
    3,'1           ', 230.0000,1,   1,   1,   1,0.99379,   7.2175
    4,'1           ', 345.0000,1,   1,   1,   1,1.02739,   5.2076
    5,'1           ', 115.0000,1,   1,   1,   1,1.01750,   5.2490
    6,'1           ', 115.0000,1,   1,   1,   1,1.02955,   7.5370
    7,'1           ', 230.0000,1,   1,   1,   1,0.99028,   6.7787
    8,'1           ', 115.0000,2,   1,   1,   1,1.01374,   2.8657
    9,'1           ', 115.0000,1,   1,   1,   1,1.00213,   3.3902
   10,'1           ', 230.0000,2,   1,   1,   1,1.01869,   1.8806
   11,'1           ', 115.0000,1,   1,   1,   1,1.00478,   2.9776
   12,'1           ', 230.0000,1,   1,   1,   1,0.99516,   5.7769
   13,'1           ', 115.0000,1,   1,   1,   1,0.99638,  -0.0417
   14,'1           ', 115.0000,1,   1,   1,   1,0.99694,  -4.4924
   15,'1           ', 115.0000,1,   1,   1,   1,1.03203,  -8.3981
   16,'1           ', 345.0000,1,   1,   1,   1,1.02849,  -2.4512
   17,'1           ', 115.0000,1,   1,   1,   1,1.06285, -12.9513
   19,'1           ', 230.0000,1,   1,   1,   1,0.97980,   1.5696
   20,'1           ', 115.0000,2,   1,   1,   1,0.99930,  -1.9530
   21,'1           ', 230.0000,1,   1,   1,   1,0.97334,   2.1405
   22,'1           ', 115.0000,1,   1,   1,   1,0.99485,  -1.4679
   23,'1           ', 115.0000,1,   1,   1,   1,1.04970,   4.4434
   24,'1           ', 230.0000,1,   1,   1,   1,1.00491,   6.5375
   25,'1           ', 115.0000,1,   1,   1,   1,1.02280,   1.9438
   26,'1           ', 115.0000,1,   1,   1,   1,0.99777,  -1.2316
   27,'1           ', 115.0000,1,   1,   1,   1,0.97383,  -4.3977
   33,'1           ', 115.0000,1,   1,   1,   1,1.02333, -12.1644
   34,'1           ', 345.0000,1,   1,   1,   1,1.03976,  -8.0641
   35,'1           ', 115.0000,1,   1,   1,   1,0.97563, -26.1717
   36,'1           ', 230.0000,1,   1,   1,   1,1.00100, -23.0352
   37,'1           ', 115.0000,1,   1,   1,   1,1.01903, -11.3232
   38,'1           ', 115.0000,1,   1,   1,   1,1.01915, -12.7111
   39,'1           ', 345.0000,1,   1,   1,   1,1.05216,  -5.9322
   40,'1           ', 115.0000,1,   1,   1,   1,1.02051, -12.9048
   41,'1           ', 115.0000,1,   1,   1,   1,1.02799, -10.5783
   42,'1           ', 345.0000,1,   1,   1,   1,1.04321,  -7.5692
   43,'1           ', 115.0000,1,   1,   1,   1,1.00013, -17.1731
   44,'1           ', 115.0000,1,   1,   1,   1,1.00866, -17.9958
   45,'1           ', 230.0000,1,   1,   1,   1,1.02191, -15.3052
   46,'1           ', 345.0000,1,   1,   1,   1,1.03314, -12.0786
   47,'1           ', 115.0000,1,   1,   1,   1,0.97789, -23.6337
   48,'1           ', 115.0000,1,   1,   1,   1,1.00135, -16.2338
   49,'1           ', 115.0000,1,   1,   1,   1,1.04730,  -2.9852
   51,'1           ', 115.0000,1,   1,   1,   1,1.02453,  -8.3624
   52,'1           ', 115.0000,1,   1,   1,   1,0.99756, -12.3937
   53,'1           ', 115.0000,1,   1,   1,   1,0.99564, -18.0529
   54,'1           ', 115.0000,1,   1,   1,   1,1.00510, -16.8148
   55,'1           ', 115.0000,1,   1,   1,   1,1.01536, -12.9793
   57,'1           ', 115.0000,1,   1,   1,   1,1.03380,  -9.5806
   58,'1           ', 115.0000,1,   1,   1,   1,0.99148,  -7.9249
   59,'1           ', 115.0000,1,   1,   1,   1,0.97861,  -7.3294
   60,'1           ', 230.0000,1,   1,   1,   1,1.02659, -10.7944
   61,'1           ', 115.0000,1,   1,   1,   1,0.99057,  -5.5617
   62,'1           ', 230.0000,1,   1,   1,   1,1.01683,  -3.4033
   63,'1           ', 115.0000,2,   1,   1,   1,0.95830, -19.7648
   64,'1           ', 230.0000,1,   1,   1,   1,0.94840, -15.1524
   69,'1           ', 115.0000,1,   1,   1,   1,0.96298, -26.0903
   70,'1           ', 115.0000,1,   1,   1,   1,0.95127, -35.6144
   71,'1           ', 115.0000,1,   1,   1,   1,0.97935, -30.3347
   72,'1           ', 115.0000,1,   1,   1,   1,0.96956, -27.9275
   73,'1           ', 115.0000,1,   1,   1,   1,0.97751, -26.2285
   74,'1           ', 230.0000,1,   1,   1,   1,0.99649, -22.4726
   76,'1           ', 115.0000,2,   1,   1,   1,0.96321, -26.9922
   77,'1           ', 115.0000,1,   1,   1,   1,0.98375, -25.3889
   78,'1           ', 115.0000,1,   1,   1,   1,0.98997, -24.4985
   79,'1           ', 115.0000,1,   1,   1,   1,0.98197, -25.4225
   80,'1           ', 115.0000,1,   1,   1,   1,0.98718, -25.4094
   81,'1           ', 345.0000,1,   1,   1,   1,1.03356, -19.2976
   84,'1           ', 115.0000,2,   1,   1,   1,1.02500, -17.6113
   85,'1           ', 230.0000,1,   1,   1,   1,0.98673, -17.6554
   86,'1           ', 230.0000,1,   1,   1,   1,0.99012, -14.0933
   87,'1           ', 230.0000,1,   1,   1,   1,0.99041,  -7.5075
   88,'1           ', 230.0000,1,   1,   1,   1,1.01496, -21.3966
   89,'1           ', 115.0000,1,   1,   1,   1,1.03083, -11.0748
   90,'1           ', 115.0000,1,   1,   1,   1,1.02632, -11.2573
   91,'1           ', 115.0000,2,   1,   1,   1,1.05200,  -9.3310
   92,'1           ', 115.0000,2,   1,   1,   1,1.05200,  -6.2326
   94,'1           ', 115.0000,1,   1,   1,   1,0.99191,  -9.1984
   97,'1           ', 115.0000,1,   1,   1,   1,1.01803, -13.1777
   98,'1           ', 115.0000,2,   1,   1,   1,1.00000, -14.5454
   99,'1           ', 115.0000,1,   1,   1,   1,0.98933, -20.2952
  100,'1           ', 115.0000,1,   1,   1,   1,1.00582, -14.3833
  102,'1           ', 115.0000,1,   1,   1,   1,1.00047, -15.1642
  103,'1           ', 115.0000,1,   1,   1,   1,1.02857, -12.0802
  104,'1           ', 115.0000,1,   1,   1,   1,0.99555, -17.2901
  105,'1           ', 115.0000,1,   1,   1,   1,1.02206, -12.9862
  107,'1           ', 115.0000,1,   1,   1,   1,1.00919, -16.1117
  108,'1           ', 115.0000,2,   1,   1,   1,0.99000, -20.2836
  109,'1           ', 115.0000,1,   1,   1,   1,0.97489, -26.2439
  110,'1           ', 115.0000,1,   1,   1,   1,0.97286, -24.8287
  112,'1           ', 115.0000,1,   1,   1,   1,0.97256, -28.9055
  113,'1           ', 115.0000,1,   1,   1,   1,0.97015, -25.7620
  114,'1           ', 115.0000,1,   1,   1,   1,0.97473, -28.8111
  115,'2           ', 115.0000,1,   2,   2,   1,0.91874,  11.5943
  116,'2           ', 115.0000,1,   2,   2,   1,0.98060,  18.9355
  117,'2           ', 115.0000,1,   2,   2,   1,0.90894,  25.0669
  118,'2           ', 115.0000,1,   2,   2,   1,0.90390,  26.2112
  119,'2           ', 115.0000,2,   2,   2,   1,1.04350,  40.9874
  120,'2           ', 115.0000,1,   2,   2,   1,0.99819,  37.7266
  121,'2           ', 115.0000,1,   2,   2,   1,0.84844,  14.9882
  122,'2           ', 115.0000,1,   2,   2,   1,0.89643,   9.2422
  123,'2           ', 115.0000,1,   2,   2,   1,0.92055,   4.2266
  124,'2           ', 115.0000,2,   2,   2,   1,0.96343,  15.6140
  125,'2           ', 115.0000,2,   2,   2,   1,0.94456,  -6.2382
  126,'2           ', 115.0000,1,   2,   2,   1,0.94291,  -1.5315
  127,'2           ', 230.0000,1,   2,   2,   1,0.97581,  -7.1534
  128,'2           ', 230.0000,1,   2,   2,   1,0.98979,  -5.1198
  129,'2           ', 230.0000,1,   2,   2,   1,0.98756,  -4.2630
  130,'2           ', 230.0000,1,   2,   2,   1,1.01249,   6.3760
  131,'2           ', 230.0000,1,   2,   2,   1,0.98224,   6.7146
  132,'2           ', 230.0000,1,   2,   2,   1,0.99655,   4.6540
  133,'2           ', 230.0000,1,   2,   2,   1,0.99113,  -7.3601
  134,'2           ', 230.0000,1,   2,   2,   1,1.01079,  -6.3589
  135,'2           ', 230.0000,1,   2,   2,   1,1.01324,  -6.4968
  136,'2           ', 230.0000,1,   2,   2,   1,1.04597,  -1.1352
  137,'2           ', 230.0000,1,   2,   2,   1,1.04255,  -7.3997
  138,'2           ', 230.0000,2,   2,   2,   1,1.05151, -16.8541
  139,'2           ', 115.0000,1,   2,   2,   1,1.01037,  -9.3055
  140,'2           ', 230.0000,1,   2,   2,   1,1.03987,  -9.1853
  141,'2           ', 230.0000,2,   2,   2,   1,1.05100,  -5.4801
  142,'2           ', 230.0000,1,   2,   2,   1,1.01372,  -7.5156
  143,'2           ', 230.0000,2,   2,   2,   1,1.04350,  -0.1705
  144,'2           ', 230.0000,1,   2,   2,   1,1.01667,  -3.1490
  145,'2           ', 230.0000,1,   2,   2,   1,1.00757,  -4.8407
  146,'2           ', 230.0000,2,   2,   2,   1,1.05238,  -0.7295
  147,'2           ', 230.0000,2,   2,   2,   1,1.05280,   3.2255
  148,'2           ', 230.0000,1,   2,   2,   1,1.05765,  -4.0167
  149,'2           ', 230.0000,2,   2,   2,   1,1.07318,   0.8516
  150,'2           ', 230.0000,1,   2,   2,   1,0.98276,   7.0001
  151,'2           ', 230.0000,1,   2,   2,   1,0.99817,   5.0557
  152,'2           ', 230.0000,2,   2,   2,   1,1.05350,   6.1871
  153,'2           ', 230.0000,2,   2,   2,   1,1.04350,   6.4661
  154,'2           ', 115.0000,1,   2,   2,   1,0.96522,  -6.2025
  155,'2           ', 230.0000,1,   2,   2,   1,1.01436,   1.9887
  156,'2           ', 115.0000,2,   2,   2,   1,0.95975,   0.4011
  157,'2           ', 230.0000,1,   2,   2,   1,0.91199,  10.9792
  158,'2           ', 230.0000,1,   2,   2,   1,0.92047,  10.5047
  159,'2           ', 230.0000,1,   2,   2,   1,0.90086,  15.3234
  160,'2           ', 230.0000,1,   2,   2,   1,0.93490,  13.2731
  161,'2           ', 230.0000,1,   2,   2,   1,1.03473,   4.5979
  162,'2           ', 230.0000,1,   2,   2,   1,0.98957,  13.5732
  163,'2           ', 230.0000,1,   2,   2,   1,1.03582,  -2.6418
  164,'2           ', 230.0000,1,   2,   2,   1,0.98053,   4.6881
  165,'2           ', 230.0000,1,   2,   2,   1,0.99898,  21.4044
  166,'2           ', 230.0000,1,   2,   2,   1,0.99657,  25.3232
  167,'2           ', 230.0000,1,   2,   2,   1,0.95601,  -6.8439
  168,'2           ', 230.0000,1,   2,   2,   1,0.98981,  -5.1456
  169,'2           ', 230.0000,1,   2,   2,   1,0.97142,  -6.7142
  170,'2           ', 115.0000,2,   2,   2,   1,0.92178,   1.2980
  171,'2           ', 115.0000,2,   2,   2,   1,0.97173, -11.9363
  172,'2           ', 115.0000,1,   2,   2,   1,1.02388, -11.7537
  173,'2           ', 115.0000,1,   2,   2,   1,0.98233, -17.9219
  174,'2           ', 115.0000,1,   2,   2,   1,1.06197,  -8.1796
  175,'2           ', 115.0000,1,   2,   2,   1,0.97148, -11.9936
  176,'2           ', 115.0000,2,   2,   2,   1,1.05220,  -0.1080
  177,'2           ', 115.0000,2,   2,   2,   1,1.00754,  -4.0830
  178,'2           ', 115.0000,1,   2,   2,   1,0.93917, -11.1910
  179,'2           ', 115.0000,1,   2,   2,   1,0.96873, -13.9641
  180,'2           ', 115.0000,1,   2,   2,   1,0.97874,  -7.7559
  181,'2           ', 230.0000,1,   2,   2,   1,1.04667,  -7.9215
  182,'2           ', 230.0000,1,   2,   2,   1,1.04216,  -9.9396
  183,'2           ', 115.0000,1,   2,   2,   1,0.97144,   3.0585
  184,'2           ', 230.0000,1,   2,   2,   1,1.03415,  -5.1828
  185,'2           ', 230.0000,2,   2,   2,   1,1.05220,  -2.6826
  186,'2           ', 230.0000,2,   2,   2,   1,1.06500,  -4.1548
  187,'2           ', 230.0000,2,   2,   2,   1,1.06500,  -5.1761
  188,'2           ', 230.0000,1,   2,   2,   1,1.04910,  -7.2618
  189,'3           ',  66.0000,1,   3,   3,   1,0.99753, -26.2433
  190,'3           ', 345.0000,2,   3,   3,   1,1.05510, -21.0436
  191,'3           ', 230.0000,2,   3,   3,   1,1.04350,  11.8237
  192,'3           ', 230.0000,1,   3,   3,   1,0.93745, -11.6056
  193,'3           ',  66.0000,1,   3,   3,   1,0.98964, -26.4848
  194,'3           ', 345.0000,1,   3,   3,   1,1.04866, -19.6311
  195,'3           ', 345.0000,1,   3,   3,   1,1.03557, -21.2084
  196,'3           ', 115.0000,1,   3,   3,   1,0.96947, -25.7315
  197,'3           ', 115.0000,1,   3,   3,   1,0.99067, -24.1343
  198,'3           ', 115.0000,2,   3,   3,   1,1.01500, -21.0007
  199,'3           ', 115.0000,1,   3,   3,   1,0.95284, -26.4599
  200,'3           ', 115.0000,1,   3,   3,   1,0.95508, -26.3496
  201,'1           ',  66.0000,1,   1,   1,   1,0.96910, -27.9094
  202,'3           ',  66.0000,1,   3,   3,   1,0.99081, -25.7517
  203,'3           ', 115.0000,1,   3,   3,   1,1.00331, -22.7695
  204,'3           ',  66.0000,1,   3,   3,   1,0.97175, -26.1024
  205,'3           ',  66.0000,1,   3,   3,   1,0.98377, -26.4576
  206,'3           ',  66.0000,1,   3,   3,   1,0.99939, -27.7176
  207,'1           ',  66.0000,1,   1,   1,   1,1.01412, -27.7133
  208,'3           ',  66.0000,1,   3,   3,   1,0.99283, -26.6636
  209,'3           ',  66.0000,1,   3,   3,   1,0.99991, -26.0593
  210,'3           ', 115.0000,1,   3,   3,   1,0.97881, -24.6339
  211,'3           ', 115.0000,1,   3,   3,   1,1.00161, -23.7351
  212,'3           ', 138.0000,1,   3,   3,   1,1.01312, -22.9282
  213,'3           ',  16.5000,2,   3,   3,   1,1.01000, -12.0965
  214,'3           ', 138.0000,1,   3,   3,   1,0.99187, -17.9552
  215,'3           ', 138.0000,1,   3,   3,   1,0.98662, -20.6559
  216,'3           ', 138.0000,1,   3,   3,   1,0.97513, -22.9525
  217,'3           ', 138.0000,1,   3,   3,   1,1.02150, -22.6227
  218,'3           ', 138.0000,1,   3,   3,   1,1.00751, -23.0519
  219,'3           ', 345.0000,1,   3,   3,   1,1.05535, -21.5728
  220,'3           ', 138.0000,2,   3,   3,   1,1.00800, -22.1504
  221,'3           ', 138.0000,2,   3,   3,   1,1.00000, -22.9143
  222,'3           ',  20.0000,2,   3,   3,   1,1.05000, -23.5905
  223,'3           ', 138.0000,1,   3,   3,   1,0.99655, -23.1247
  224,'3           ', 230.0000,1,   3,   3,   1,1.00024, -21.9779
  225,'3           ', 230.0000,1,   3,   3,   1,0.94527, -11.7696
  226,'3           ', 230.0000,1,   3,   3,   1,1.01799, -22.0331
  227,'3           ',  27.0000,2,   3,   3,   1,1.00000, -27.6430
  228,'3           ', 138.0000,1,   3,   3,   1,1.04233, -21.3645
  229,'3           ', 138.0000,1,   3,   3,   1,1.04954, -20.3689
  230,'3           ',  20.0000,2,   3,   3,   1,1.04000, -14.2474
  231,'3           ', 345.0000,1,   3,   3,   1,1.05351, -21.6469
  232,'3           ', 138.0000,1,   3,   3,   1,1.04144, -23.6210
  233,'3           ',  66.0000,2,   3,   3,   1,1.00000, -26.3227
  234,'3           ', 138.0000,1,   3,   3,   1,1.03867, -21.3187
  235,'3           ', 138.0000,1,   3,   3,   1,1.00951, -21.4533
  236,'3           ',  20.0000,2,   3,   3,   1,1.01643, -15.8226
  237,'3           ', 345.0000,1,   3,   3,   1,1.05581, -21.5241
  238,'3           ', 138.0000,2,   3,   3,   1,1.01000, -21.3655
  239,'3           ', 138.0000,2,   3,   3,   1,1.00000, -16.2867
  240,'3           ', 230.0000,1,   3,   3,   1,1.02378, -20.5608
  241,'3           ',  20.0000,2,   3,   3,   1,1.05000, -16.9353
  242,'3           ', 138.0000,2,   3,   3,   1,0.99300, -17.9508
  243,'3           ',  66.0000,2,   3,   3,   1,1.01000, -19.6950
  244,'3           ',  66.0000,1,   3,   3,   1,0.99214, -20.6339
  245,'3           ',  66.0000,1,   3,   3,   1,0.97108, -21.3180
  246,'3           ',  66.0000,1,   3,   3,   1,0.96510, -22.1628
  247,'3           ',  66.0000,1,   3,   3,   1,0.96886, -22.0891
  248,'3           ',  66.0000,1,   3,   3,   1,0.97604, -25.6473
  249,'3           ',  66.0000,1,   3,   3,   1,0.97526, -26.0717
  250,'3           ',  66.0000,1,   3,   3,   1,1.01961, -24.2138
  281,'3           ', 230.0000,1,   3,   3,   1,1.02513, -20.4880
  319,'1           ', 230.0000,1,   1,   1,   1,1.01446,   1.9855
  320,'1           ', 115.0000,1,   1,   1,   1,1.01379,  -1.7327
  322,'1           ', 115.0000,1,   1,   1,   1,1.00025, -17.5791
  323,'1           ', 230.0000,1,   1,   1,   1,0.98018, -13.5929
  324,'1           ', 115.0000,1,   1,   1,   1,0.97494, -23.4420
  526,'1           ', 115.0000,1,   1,   1,   1,0.94287, -36.4532
  528,'1           ', 115.0000,1,   1,   1,   1,0.97234, -38.0334
  531,'1           ', 115.0000,1,   1,   1,   1,0.96042, -29.5508
  552,'1           ', 115.0000,1,   1,   1,   1,1.00088, -23.8082
  562,'1           ', 230.0000,1,   1,   1,   1,0.97773, -28.4738
  609,'1           ', 115.0000,1,   1,   1,   1,0.95828, -29.2379
  664,'3           ', 345.0000,1,   3,   3,   1,1.03069, -17.4176
 1190,'1190        ',  86.0000,1,   1,   1,   1,1.03582,  39.7797
 1200,'1200        ',  86.0000,1,   1,   1,   1,0.98998,  39.0603
 1201,'2           ', 115.0000,1,   2,   2,   1,1.19777,  50.7799
 2040,'3           ', 115.0000,1,   3,   3,   1,0.96532, -15.3526
 7001,'1           ',  13.8000,2,   1,   1,   1,1.05070,  11.3664
 7002,'1           ',  13.8000,2,   1,   1,   1,1.05070,  13.0231
 7003,'1           ',  13.8000,2,   1,   1,   1,1.02906,  14.3814
 7011,'1           ',  13.8000,2,   1,   1,   1,1.01450,   5.5077
 7012,'1           ',  13.8000,2,   1,   1,   1,1.05070,  12.1499
 7017,'1           ',  13.8000,2,   1,   1,   1,1.04911, -10.3084
 7023,'1           ',  13.8000,2,   1,   1,   1,1.05070,   6.6544
 7024,'1           ',  13.8000,2,   1,   1,   1,1.02900,  13.1174
 7039,'1           ',  20.0000,2,   1,   1,   1,1.05000,   1.9980
 7044,'1           ',  13.8000,2,   1,   1,   1,1.01450, -14.4454
 7049,'1           ',  13.8000,3,   1,   1,   1,1.05070,   0.0000
 7055,'1           ',  13.8000,2,   1,   1,   1,0.99670,  -8.2685
 7057,'1           ',  13.8000,2,   1,   1,   1,1.02120,  -5.0271
 7061,'1           ',  13.8000,2,   1,   1,   1,1.01450,  -0.1257
 7062,'1           ',  13.8000,2,   1,   1,   1,1.00170,   3.4834
 7071,'1           ',  13.8000,2,   1,   1,   1,0.98930, -25.8052
 7130,'2           ',  13.8000,2,   2,   2,   1,1.05070,  19.9320
 7139,'2           ',  13.8000,2,   2,   2,   1,1.05070,  -2.9835
 7166,'2           ',  13.8000,2,   2,   2,   1,1.01450,  30.1551
 9001,'1           ', 115.0000,1,   1,   9,   1,1.01522, -11.3433
 9002,'1           ',   6.6000,2,   1,   9,   1,0.99353, -18.9660
 9003,'1           ',   6.6000,1,   1,   9,   1,0.97170, -19.9546
 9004,'1           ',   6.6000,1,   1,   9,   1,0.96511, -20.0948
 9005,'1           ', 115.0000,1,   1,   9,   1,1.01518, -11.4165
 9006,'1           ',   6.6000,1,   1,   9,   1,0.99175, -17.6454
 9007,'1           ',   6.6000,1,   1,   9,   1,0.97996, -18.9331
 9012,'1           ',   6.6000,1,   1,   9,   1,1.00133, -17.3723
 9021,'1           ',   6.6000,1,   1,   9,   1,0.98775, -19.1871
 9022,'1           ',   0.6000,1,   1,   9,   1,0.96388, -21.7645
 9023,'1           ',   6.6000,1,   1,   9,   1,0.97371, -19.4968
 9024,'1           ',   0.6000,1,   1,   9,   1,0.96951, -21.5369
 9025,'1           ',   0.6000,1,   1,   9,   1,0.96376, -20.5601
 9026,'1           ',   0.6000,1,   1,   9,   1,0.96461, -20.4706
 9031,'1           ',   0.6000,1,   1,   9,   1,0.91933, -25.4281
 9032,'1           ',   0.6000,1,   1,   9,   1,0.93188, -24.2087
 9033,'1           ',   0.6000,1,   1,   9,   1,0.91633, -25.7519
 9034,'1           ',   0.6000,1,   1,   9,   1,0.98519, -21.3980
 9035,'1           ',   0.6000,1,   1,   9,   1,0.93833, -23.5369
 9036,'1           ',   2.3000,1,   1,   9,   1,0.94773, -23.0138
 9037,'1           ',   0.6000,1,   1,   9,   1,0.94504, -22.9295
 9038,'1           ',   0.6000,1,   1,   9,   1,0.92688, -24.8071
 9041,'1           ',   0.6000,1,   1,   9,   1,0.95167, -21.6319
 9042,'1           ',   0.6000,1,   1,   9,   1,0.93820, -22.8249
 9043,'1           ',   2.3000,1,   1,   9,   1,0.95281, -21.7385
 9044,'1           ',   6.6000,1,   1,   9,   1,0.96732, -20.0539
 9051,'1           ',  13.8000,2,   1,   9,   1,1.00000, -19.6225
 9052,'1           ',  13.8000,1,   1,   9,   1,0.98278, -17.2960
 9053,'1           ',  13.8000,2,   1,   9,   1,1.00000, -17.7819
 9054,'1           ',  13.8000,2,   1,   9,   1,1.00000,  -6.9359
 9055,'1           ',  13.8000,2,   1,   9,   1,1.00000,  -7.6445
 9071,'1           ',   0.6000,1,   1,   9,   1,0.96381, -20.7591
 9072,'1           ',   0.6000,1,   1,   9,   1,0.96890, -20.1925
 9121,'1           ',   6.6000,1,   1,   9,   1,0.97891, -19.4004
 9533,'1           ',   2.3000,1,   1,   9,   1,1.04052, -18.2957
0 / END OF BUS DATA, BEGIN LOAD DATA
    1,'1 ',1,   1,   1,    90.000,    49.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    2,'1 ',1,   1,   1,    56.000,    15.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    3,'1 ',1,   1,   1,    20.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    5,'1 ',1,   1,   1,   353.000,   130.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    6,'1 ',1,   1,   1,   120.000,    41.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    8,'1 ',1,   1,   1,    58.000,    14.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    9,'1 ',1,   1,   1,    96.000,    43.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   10,'1 ',1,   1,   1,   148.000,    33.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   11,'1 ',1,   1,   1,    83.000,    21.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   13,'1 ',1,   1,   1,    58.000,    10.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   14,'1 ',1,   1,   1,   160.000,    60.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   15,'1 ',1,   1,   1,   126.700,    23.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   17,'1 ',1,   1,   1,   561.000,   220.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   20,'1 ',1,   1,   1,   595.000,   120.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   21,'1 ',1,   1,   1,    77.000,     1.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   22,'1 ',1,   1,   1,    81.000,    23.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   23,'1 ',1,   1,   1,    21.000,     7.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   25,'1 ',1,   1,   1,    45.000,    12.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   26,'1 ',1,   1,   1,    28.000,     9.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   27,'1 ',1,   1,   1,    69.000,    13.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   33,'1 ',1,   1,   1,    55.000,     6.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   37,'1 ',1,   1,   1,    85.000,    32.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   38,'1 ',1,   1,   1,   155.000,    18.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   40,'1 ',1,   1,   1,    46.000,   -21.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   41,'1 ',1,   1,   1,    86.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   43,'1 ',1,   1,   1,    39.000,     9.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   44,'1 ',1,   1,   1,   195.000,    29.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   47,'1 ',1,   1,   1,    58.000,    11.800,     0.000,     0.000,     0.000,    -0.000,   1,1
   48,'1 ',1,   1,   1,    41.000,    19.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   49,'1 ',1,   1,   1,    92.000,    26.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   51,'1 ',1,   1,   1,    -5.000,     5.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   52,'1 ',1,   1,   1,    61.000,    28.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   53,'1 ',1,   1,   1,    69.000,     3.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   54,'1 ',1,   1,   1,    10.000,     1.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   55,'1 ',1,   1,   1,    22.000,    10.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   57,'1 ',1,   1,   1,    98.000,    20.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   58,'1 ',1,   1,   1,    14.000,     1.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   59,'1 ',1,   1,   1,   218.000,   106.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   61,'1 ',1,   1,   1,   227.000,   110.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   63,'1 ',1,   1,   1,    70.000,    30.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   70,'1 ',1,   1,   1,    56.000,    20.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   71,'1 ',1,   1,   1,   116.000,    38.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   72,'1 ',1,   1,   1,    57.000,    19.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   73,'1 ',1,   1,   1,   224.000,    71.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   76,'1 ',1,   1,   1,   208.000,   107.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   77,'1 ',1,   1,   1,    74.000,    28.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   79,'1 ',1,   1,   1,    48.000,    14.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   80,'1 ',1,   1,   1,    28.000,     7.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   84,'1 ',1,   1,   1,    37.000,    13.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   89,'1 ',1,   1,   1,    44.200,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   90,'1 ',1,   1,   1,    66.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   91,'1 ',1,   1,   1,    17.400,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   92,'1 ',1,   1,   1,    15.800,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   94,'1 ',1,   1,   1,    60.300,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   97,'1 ',1,   1,   1,    39.900,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   98,'1 ',1,   1,   1,    66.700,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
   99,'1 ',1,   1,   1,    83.500,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  102,'1 ',1,   1,   1,    77.800,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  103,'1 ',1,   1,   1,    32.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  104,'1 ',1,   1,   1,     8.600,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  105,'1 ',1,   1,   1,    49.600,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  107,'1 ',1,   1,   1,     4.600,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  108,'1 ',1,   1,   1,   112.100,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  109,'1 ',1,   1,   1,    30.700,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  110,'1 ',1,   1,   1,    63.000,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  112,'1 ',1,   1,   1,    19.600,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  113,'1 ',1,   1,   1,    26.200,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  114,'1 ',1,   1,   1,    18.200,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  118,'1 ',1,   2,   2,    14.100,   650.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  121,'1 ',1,   2,   2,   535.000,    55.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  122,'1 ',1,   2,   2,   229.100,    11.800,     0.000,     0.000,     0.000,    -0.000,   1,1
  123,'1 ',1,   2,   2,    78.000,     1.400,     0.000,     0.000,     0.000,    -0.000,   1,1
  124,'1 ',1,   2,   2,   276.400,    59.300,     0.000,     0.000,     0.000,    -0.000,   1,1
  125,'1 ',1,   2,   2,   514.800,    82.700,     0.000,     0.000,     0.000,    -0.000,   1,1
  126,'1 ',1,   2,   2,    57.900,     5.100,     0.000,     0.000,     0.000,    -0.000,   1,1
  127,'1 ',1,   2,   2,   380.800,    37.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  135,'1 ',1,   2,   2,   169.200,    41.600,     0.000,     0.000,     0.000,    -0.000,   1,1
  136,'1 ',1,   2,   2,    55.200,    18.200,     0.000,     0.000,     0.000,    -0.000,   1,1
  137,'1 ',1,   2,   2,   273.600,    99.800,     0.000,     0.000,     0.000,    -0.000,   1,1
  138,'1 ',1,   2,   2,   826.700,   135.200,     0.000,     0.000,     0.000,    -0.000,   1,1
  139,'1 ',1,   2,   2,   595.000,    83.300,     0.000,     0.000,     0.000,    -0.000,   1,1
  140,'1 ',1,   2,   2,   387.700,   114.700,     0.000,     0.000,     0.000,    -0.000,   1,1
  141,'1 ',1,   2,   2,   145.000,    58.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  142,'1 ',1,   2,   2,    56.500,    24.500,     0.000,     0.000,     0.000,    -0.000,   1,1
  143,'1 ',1,   2,   2,    89.500,    35.500,     0.000,     0.000,     0.000,    -0.000,   1,1
  145,'1 ',1,   2,   2,    24.000,    14.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  148,'1 ',1,   2,   2,    63.000,    25.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  152,'1 ',1,   2,   2,    17.000,     9.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  154,'1 ',1,   2,   2,    70.000,     5.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  155,'1 ',1,   2,   2,   200.000,    50.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  156,'1 ',1,   2,   2,    75.000,    50.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  157,'1 ',1,   2,   2,   123.500,   -24.300,     0.000,     0.000,     0.000,    -0.000,   1,1
  159,'1 ',1,   2,   2,    33.000,    16.500,     0.000,     0.000,     0.000,    -0.000,   1,1
  161,'1 ',1,   2,   2,    35.000,    15.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  162,'1 ',1,   2,   2,    85.000,    24.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  163,'1 ',1,   2,   2,     0.000,     0.400,     0.000,     0.000,     0.000,    -0.000,   1,1
  167,'1 ',1,   2,   2,   299.900,    95.700,     0.000,     0.000,     0.000,    -0.000,   1,1
  170,'1 ',1,   2,   2,   481.800,   205.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  171,'1 ',1,   2,   2,   763.600,   291.100,     0.000,     0.000,     0.000,    -0.000,   1,1
  172,'1 ',1,   2,   2,    26.500,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  173,'1 ',1,   2,   2,   163.500,    43.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  175,'1 ',1,   2,   2,   176.000,    83.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  176,'1 ',1,   2,   2,     5.000,     4.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  177,'1 ',1,   2,   2,    28.000,    12.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  178,'1 ',1,   2,   2,   427.400,   173.600,     0.000,     0.000,     0.000,    -0.000,   1,1
  179,'1 ',1,   2,   2,    74.000,    29.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  180,'1 ',1,   2,   2,    69.500,    49.300,     0.000,     0.000,     0.000,    -0.000,   1,1
  181,'1 ',1,   2,   2,    73.400,     0.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  182,'1 ',1,   2,   2,   240.700,    89.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  183,'1 ',1,   2,   2,    40.000,     4.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  184,'1 ',1,   2,   2,   136.800,    16.600,     0.000,     0.000,     0.000,    -0.000,   1,1
  186,'1 ',1,   2,   2,    59.800,    24.300,     0.000,     0.000,     0.000,    -0.000,   1,1
  187,'1 ',1,   2,   2,    59.800,    24.300,     0.000,     0.000,     0.000,    -0.000,   1,1
  188,'1 ',1,   2,   2,   182.600,    43.600,     0.000,     0.000,     0.000,    -0.000,   1,1
  189,'1 ',1,   3,   3,     7.000,     2.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  191,'1 ',1,   3,   3,   489.000,    53.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  192,'1 ',1,   3,   3,   800.000,    72.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  196,'1 ',1,   3,   3,    10.000,     3.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  197,'1 ',1,   3,   3,    43.000,    14.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  198,'1 ',1,   3,   3,    64.000,    21.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  199,'1 ',1,   3,   3,    35.000,    12.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  200,'1 ',1,   3,   3,    27.000,    12.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  201,'1 ',1,   1,   1,    41.000,    14.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  202,'1 ',1,   3,   3,    38.000,    13.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  203,'1 ',1,   3,   3,    42.000,    14.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  204,'1 ',1,   3,   3,    72.000,    24.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  205,'1 ',1,   3,   3,     0.000,    -5.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  206,'1 ',1,   3,   3,    12.000,     2.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  207,'1 ',1,   1,   1,   -21.000,   -14.200,     0.000,     0.000,     0.000,    -0.000,   1,1
  208,'1 ',1,   3,   3,     7.000,     2.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  209,'1 ',1,   3,   3,    38.000,    13.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  211,'1 ',1,   3,   3,    96.000,     7.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  214,'1 ',1,   3,   3,    22.000,    16.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  215,'1 ',1,   3,   3,    47.000,    26.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  216,'1 ',1,   3,   3,   176.000,   105.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  217,'1 ',1,   3,   3,   100.000,    75.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  218,'1 ',1,   3,   3,   131.000,    96.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  220,'1 ',1,   3,   3,   285.000,   100.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  221,'1 ',1,   3,   3,   171.000,    70.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  222,'1 ',1,   3,   3,   328.000,   188.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  223,'1 ',1,   3,   3,   428.000,   232.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  224,'1 ',1,   3,   3,   173.000,    99.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  225,'1 ',1,   3,   3,   410.000,    40.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  227,'1 ',1,   3,   3,   538.000,   369.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  228,'1 ',1,   3,   3,   223.000,   148.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  229,'1 ',1,   3,   3,    96.000,    46.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  231,'1 ',1,   3,   3,   159.000,   107.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  232,'1 ',1,   3,   3,   448.000,   143.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  233,'1 ',1,   3,   3,   404.000,   212.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  234,'1 ',1,   3,   3,   572.000,   244.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  235,'1 ',1,   3,   3,   269.000,   157.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  238,'1 ',1,   3,   3,   255.000,   149.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  243,'1 ',1,   3,   3,     8.000,     3.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  245,'1 ',1,   3,   3,    61.000,    30.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  246,'1 ',1,   3,   3,    77.000,    33.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  247,'1 ',1,   3,   3,    61.000,    30.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  248,'1 ',1,   3,   3,    29.000,    14.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  249,'1 ',1,   3,   3,    29.000,    14.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  250,'1 ',1,   3,   3,   -23.000,   -17.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  281,'1 ',1,   3,   3,   -33.100,   -29.400,     0.000,     0.000,     0.000,    -0.000,   1,1
  319,'1 ',1,   1,   1,   115.800,   -24.000,     0.000,     0.000,     0.000,    -0.000,   1,1
  320,'1 ',1,   1,   1,     2.400,   -12.600,     0.000,     0.000,     0.000,    -0.000,   1,1
  322,'1 ',1,   1,   1,     2.400,    -3.900,     0.000,     0.000,     0.000,    -0.000,   1,1
  323,'1 ',1,   1,   1,   -14.900,    26.500,     0.000,     0.000,     0.000,    -0.000,   1,1
  324,'1 ',1,   1,   1,    24.700,    -1.200,     0.000,     0.000,     0.000,    -0.000,   1,1
  526,'1 ',1,   1,   1,   145.300,   -34.900,     0.000,     0.000,     0.000,    -0.000,   1,1
  528,'1 ',1,   1,   1,    28.100,   -20.500,     0.000,     0.000,     0.000,    -0.000,   1,1
  531,'1 ',1,   1,   1,    14.000,     2.500,     0.000,     0.000,     0.000,    -0.000,   1,1
  552,'1 ',1,   1,   1,   -11.100,    -1.400,     0.000,     0.000,     0.000,    -0.000,   1,1
  562,'1 ',1,   1,   1,    50.500,    17.400,     0.000,     0.000,     0.000,    -0.000,   1,1
  609,'1 ',1,   1,   1,    29.600,     0.600,     0.000,     0.000,     0.000,    -0.000,   1,1
  664,'1 ',1,   3,   3,  -113.700,    76.700,     0.000,     0.000,     0.000,    -0.000,   1,1
 1190,'1 ',1,   1,   1,   100.310,    29.170,     0.000,     0.000,     0.000,    -0.000,   1,1
 1200,'1 ',1,   1,   1,  -100.000,    34.170,     0.000,     0.000,     0.000,    -0.000,   1,1
 9003,'1 ',1,   1,   9,     2.710,     0.940,     0.000,     0.000,     0.000,    -0.000,   1,1
 9004,'1 ',1,   1,   9,     0.860,     0.280,     0.000,     0.000,     0.000,    -0.000,   1,1
 9021,'1 ',1,   1,   9,     4.750,     1.560,     0.000,     0.000,     0.000,    -0.000,   1,1
 9022,'1 ',1,   1,   9,     1.530,     0.530,     0.000,     0.000,     0.000,    -0.000,   1,1
 9024,'1 ',1,   1,   9,     1.350,     0.470,     0.000,     0.000,     0.000,    -0.000,   1,1
 9025,'1 ',1,   1,   9,     0.450,     0.160,     0.000,     0.000,     0.000,    -0.000,   1,1
 9026,'1 ',1,   1,   9,     0.450,     0.160,     0.000,     0.000,     0.000,    -0.000,   1,1
 9031,'1 ',1,   1,   9,     1.840,     0.640,     0.000,     0.000,     0.000,    -0.000,   1,1
 9032,'1 ',1,   1,   9,     1.390,     0.480,     0.000,     0.000,     0.000,    -0.000,   1,1
 9033,'1 ',1,   1,   9,     1.890,     0.650,     0.000,     0.000,     0.000,    -0.000,   1,1
 9034,'1 ',1,   1,   9,     1.550,     0.540,     0.000,     0.000,     0.000,    -0.000,   1,1
 9035,'1 ',1,   1,   9,     1.660,     0.580,     0.000,     0.000,     0.000,    -0.000,   1,1
 9036,'1 ',1,   1,   9,     3.030,     1.000,     0.000,     0.000,     0.000,    -0.000,   1,1
 9037,'1 ',1,   1,   9,     1.860,     0.640,     0.000,     0.000,     0.000,    -0.000,   1,1
 9038,'1 ',1,   1,   9,     2.580,     0.890,     0.000,     0.000,     0.000,    -0.000,   1,1
 9041,'1 ',1,   1,   9,     1.010,     0.350,     0.000,     0.000,     0.000,    -0.000,   1,1
 9042,'1 ',1,   1,   9,     0.810,     0.280,     0.000,     0.000,     0.000,    -0.000,   1,1
 9043,'1 ',1,   1,   9,     1.600,     0.520,     0.000,     0.000,     0.000,    -0.000,   1,1
 9052,'1 ',1,   1,   9,    30.000,    23.000,     0.000,     0.000,     0.000,    -0.000,   1,1
 9071,'1 ',1,   1,   9,     1.020,     0.350,     0.000,     0.000,     0.000,    -0.000,   1,1
 9072,'1 ',1,   1,   9,     1.020,     0.350,     0.000,     0.000,     0.000,    -0.000,   1,1
 9121,'1 ',1,   1,   9,     3.800,     1.250,     0.000,     0.000,     0.000,    -0.000,   1,1
 9533,'1 ',1,   1,   9,     1.190,     0.410,     0.000,     0.000,     0.000,    -0.000,   1,1
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
   117,' 1', 1,     0.000,   325.000
   120,' 1', 1,     0.000,    55.000
   154,' 1', 1,     0.000,    34.500
   164,' 1', 1,     0.000,  -212.000
   166,' 1', 1,     0.000,  -103.000
   173,' 1', 1,     0.000,    53.000
   179,' 1', 1,     0.000,    45.000
   190,' 1', 1,     0.000,  -150.000
   231,' 1', 1,     0.000,  -300.000
   238,' 1', 1,     0.000,  -150.000
   240,' 1', 1,     0.000,  -140.000
   248,' 1', 1,     0.000,    45.600
  9003,' 1', 1,     0.140,     2.400
  9022,' 1', 1,     0.080,     0.000
  9024,' 1', 1,     0.070,     0.000
  9025,' 1', 1,     0.020,     0.000
  9026,' 1', 1,     0.020,     0.000
  9031,' 1', 1,     0.100,     0.000
  9032,' 1', 1,     0.070,     0.000
  9033,' 1', 1,     0.100,     0.000
  9034,' 1', 1,     0.080,     1.720
  9035,' 1', 1,     0.090,     0.000
  9037,' 1', 1,     0.100,     0.000
  9038,' 1', 1,     0.140,     0.000
  9041,' 1', 1,     0.050,     0.000
  9042,' 1', 1,     0.040,     0.000
  9071,' 1', 1,     0.050,     0.000
  9072,' 1', 1,     0.050,     0.000
  9533,' 1', 1,     0.100,     0.000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    8,'1 ',    -5.000,    10.000,    10.000,   -10.000,1.01530,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   10,'1 ',    -5.000,    20.000,    20.000,   -20.000,1.02050,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   20,'1 ',   -10.000,    20.000,    20.000,   -20.000,1.00100,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   63,'1 ',     0.000,    24.468,    25.000,   -25.000,0.95830,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   76,'1 ',     0.000,    35.000,    35.000,    12.000,0.96320,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   84,'1 ',   375.000,   133.073,   240.000,  -240.000,1.02500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   91,'1 ',   155.000,    45.530,    96.000,   -11.000,1.05200,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   92,'1 ',   290.000,    31.853,   153.000,  -153.000,1.05200,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   98,'1 ',    68.000,   -10.250,    56.000,   -30.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  108,'1 ',   117.000,    21.596,    77.000,   -24.000,0.99000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  119,'1 ',  1930.000,  1366.663,  1500.000,  -500.000,1.04350,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  124,'1 ',   240.000,   120.000,   120.000,   -60.000,1.02330,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  125,'1 ',     0.000,   200.000,   200.000,   -25.000,1.01030,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  138,'1 ',  -925.034,   350.000,   350.000,  -125.000,1.05500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  141,'1 ',   281.000,    70.012,    75.000,   -50.000,1.05100,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  143,'1 ',   696.000,   124.797,   300.000,  -100.000,1.04350,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  146,'1 ',    84.000,    35.000,    35.000,   -15.000,1.05280,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  147,'1 ',   217.000,   -47.694,   100.000,   -50.000,1.05280,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  149,'1 ',   103.000,    50.000,    50.000,   -25.000,1.07350,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  152,'1 ',   372.000,   -48.291,   175.000,   -50.000,1.05350,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  153,'1 ',   216.000,   -18.886,    90.000,   -50.000,1.04350,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  156,'1 ',     0.000,    15.000,    15.000,   -10.000,0.96300,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  170,'1 ',   205.000,    90.000,    90.000,   -40.000,0.92900,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  171,'1 ',     0.000,   150.000,   150.000,   -50.000,0.98290,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  176,'1 ',   228.000,    40.902,    90.000,   -45.000,1.05220,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  177,'1 ',    84.000,    35.000,    35.000,   -15.000,1.00770,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  185,'1 ',   200.000,    52.252,    80.000,   -50.000,1.05220,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  186,'1 ',  1200.000,   318.750,   400.000,  -100.000,1.06500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  187,'1 ',  1200.000,   396.266,   400.000,  -100.000,1.06500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  190,'1 ',   475.000,   -65.519,   300.000,  -300.000,1.05510,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  191,'1 ',  1973.000,   692.083,  1000.000, -1000.000,1.04350,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  198,'1 ',   424.000,   101.143,   260.000,  -260.000,1.01500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  213,'1 ',   272.000,    44.072,   150.000,  -150.000,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  220,'1 ',   100.000,    35.907,    60.000,   -60.000,1.00800,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  221,'1 ',   450.000,   160.372,   320.000,  -320.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  222,'1 ',   250.000,   161.461,   300.000,  -300.000,1.05000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  227,'1 ',   303.000,   263.019,   300.000,  -300.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  230,'1 ',   345.000,    42.581,   250.000,  -250.000,1.04000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  233,'1 ',   300.000,   132.587,   500.000,  -500.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  236,'1 ',   600.000,   300.000,   300.000,  -300.000,1.01650,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  238,'1 ',   250.000,   164.181,   200.000,  -200.000,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  239,'1 ',   550.000,    68.385,   400.000,  -400.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  241,'1 ',   574.784,   -35.220,   600.000,  -600.000,1.05000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  242,'1 ',   170.000,    52.193,   100.000,    40.000,0.99300,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  243,'1 ',    84.000,    52.324,    80.000,    40.000,1.01000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7001,'1 ',   467.000,   147.249,   210.000,  -210.000,1.05070,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7002,'1 ',   623.000,   102.680,   280.000,  -280.000,1.05070,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7003,'1 ',  1210.000,   420.000,   420.000,  -420.000,1.03230,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7011,'1 ',   234.000,    56.470,   100.000,  -100.000,1.01450,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7012,'1 ',   372.000,   207.750,   224.000,  -224.000,1.05070,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7017,'1 ',   330.000,   350.000,   350.000,     0.000,1.05070,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7023,'1 ',   185.000,     8.156,   120.000,     0.000,1.05070,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7024,'1 ',   410.000,   109.349,   224.000,  -224.000,1.02900,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7039,'1 ',   500.000,   158.379,   200.000,  -200.000,1.05000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7044,'1 ',    37.000,    41.608,    42.000,     0.000,1.01450,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7049,'1 ',   462.156,    40.836,     0.000,     0.000,1.05070,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7055,'1 ',    45.000,    24.895,    25.000,     0.000,0.99670,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7057,'1 ',   165.000,    89.278,    90.000,   -90.000,1.02120,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7061,'1 ',   400.000,   120.987,   150.000,  -150.000,1.01450,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7062,'1 ',   400.000,   147.396,   150.000,     0.000,1.00170,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7071,'1 ',   116.000,    87.000,    87.000,     0.000,0.98930,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7130,'1 ',  1292.000,   361.578,   600.000,  -100.000,1.05070,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7139,'1 ',   700.000,   292.364,   325.000,  -125.000,1.05070,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 7166,'1 ',   553.000,   141.441,   300.000,  -200.000,1.01450,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9002,'1 ',    -4.200,     2.000,     2.000,    -2.000,0.99450,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9051,'1 ',   -35.810,    15.447,    17.350,   -17.350,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9053,'1 ',   -26.480,    11.315,    12.830,   -12.800,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9054,'1 ',    50.000,    19.813,    38.000,   -38.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 9055,'1 ',     8.000,     3.656,     6.000,    -6.000,1.00000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    1,     5,'1 ', 0.00100, 0.00600,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    2,     6,'1 ', 0.00100, 0.00900,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    2,     8,'1 ', 0.00600, 0.02700,0.05400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    3,     7,'1 ', 0.00000, 0.00300,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    3,    19,'1 ', 0.00800, 0.06900,0.13900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    3,   150,'1 ', 0.00100, 0.00700,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    4,    16,'1 ', 0.00200, 0.01900,1.12700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    5,     9,'1 ', 0.00600, 0.02900,0.01800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    7,    12,'1 ', 0.00100, 0.00900,0.07000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    7,   131,'1 ', 0.00100, 0.00700,0.01400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    8,    11,'1 ', 0.01300, 0.05950,0.03300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    8,    14,'1 ', 0.01300, 0.04200,0.08100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    9,    11,'1 ', 0.00600, 0.02700,0.01300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   11,    13,'1 ', 0.00800, 0.03400,0.01800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   12,    21,'1 ', 0.00200, 0.01500,0.11800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   13,    20,'1 ', 0.00600, 0.03400,0.01600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   14,    15,'1 ', 0.01400, 0.04200,0.09700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   15,    37,'1 ', 0.06500, 0.24800,0.12100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   15,    89,'1 ', 0.09900, 0.24800,0.03500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   15,    90,'1 ', 0.09600, 0.36300,0.04800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   16,    42,'1 ', 0.00200, 0.02200,1.28000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   19,    21,'1 ', 0.00200, 0.01800,0.03600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   19,    87,'1 ', 0.01300, 0.08000,0.15100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   20,    22,'1 ', 0.01600, 0.03300,0.01500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   20,    27,'1 ', 0.06900, 0.18600,0.09800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   21,    24,'1 ', 0.00400, 0.03400,0.28000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   22,    23,'1 ', 0.05200, 0.11100,0.05000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   23,    25,'1 ', 0.01900, 0.03900,0.01800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   24,   319,'1 ', 0.00700, 0.06800,0.13400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   25,    26,'1 ', 0.03600, 0.07100,0.03400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   26,    27,'1 ', 0.04500, 0.12000,0.06500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   26,   320,'1 ', 0.04300, 0.13000,0.01400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   33,    34,'1 ', 0.00000, 0.06300,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   33,    38,'1 ', 0.00250, 0.01200,0.01300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   33,    40,'1 ', 0.00600, 0.02900,0.02000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   33,    41,'1 ', 0.00700, 0.04300,0.02600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   34,    42,'1 ', 0.00100, 0.00800,0.04200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   35,    72,'1 ', 0.01200, 0.06000,0.00800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   35,    76,'1 ', 0.00600, 0.01400,0.00200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   35,    77,'1 ', 0.01000, 0.02900,0.00300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   36,    88,'1 ', 0.00400, 0.02700,0.04300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   37,    38,'1 ', 0.00800, 0.04700,0.00800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   37,    40,'1 ', 0.02200, 0.06400,0.00700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   37,    41,'1 ', 0.01000, 0.03600,0.02000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   37,    49,'1 ', 0.01700, 0.08100,0.04800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   37,    89,'1 ', 0.10200, 0.25400,0.03300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   37,    90,'1 ', 0.04700, 0.12700,0.01600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   38,    41,'1 ', 0.00800, 0.03700,0.02000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   38,    43,'1 ', 0.03200, 0.08700,0.04000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   39,    42,'1 ', 0.00060, 0.00640,0.40400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   40,    48,'1 ', 0.02600, 0.15400,0.02200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   41,    42,'1 ', 0.00000, 0.02900,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   41,    49,'1 ', 0.06500, 0.19100,0.02000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   41,    51,'1 ', 0.03100, 0.08900,0.03600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   42,    46,'1 ', 0.00200, 0.01400,0.80600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   43,    44,'1 ', 0.02600, 0.07200,0.03500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   43,    48,'1 ', 0.09500, 0.26200,0.03200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   43,    53,'1 ', 0.01300, 0.03900,0.01600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   44,    47,'1 ', 0.02700, 0.08400,0.03900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   44,    54,'1 ', 0.02800, 0.08400,0.03700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   45,    60,'1 ', 0.00700, 0.04100,0.31200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   45,    74,'1 ', 0.00900, 0.05400,0.41100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   46,    81,'1 ', 0.00500, 0.04200,0.69000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   47,    73,'1 ', 0.05200, 0.14500,0.07300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   47,   113,'1 ', 0.04300, 0.11800,0.01300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   48,   107,'1 ', 0.02500, 0.06200,0.00700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   49,    51,'1 ', 0.03100, 0.09400,0.04300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   51,    52,'1 ', 0.03700, 0.10900,0.04900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   52,    55,'1 ', 0.02700, 0.08000,0.03600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   53,    54,'1 ', 0.02500, 0.07300,0.03500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   54,    55,'1 ', 0.03500, 0.10300,0.04700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   55,    57,'1 ', 0.06500, 0.16900,0.08200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   57,    58,'1 ', 0.04600, 0.08000,0.03600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   57,    63,'1 ', 0.15900, 0.53700,0.07100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   58,    59,'1 ', 0.00900, 0.02600,0.00500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   59,    61,'1 ', 0.00200, 0.01300,0.01500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   60,    62,'1 ', 0.00900, 0.06500,0.48500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   62,    64,'1 ', 0.01600, 0.10500,0.20300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   62,   144,'1 ', 0.00100, 0.00700,0.01300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   63,   526,'1 ', 0.02650, 0.17200,0.02600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   69,    79,'1 ', 0.05100, 0.15700,0.02300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   69,   211,'1 ', 0.05100, 0.23200,0.02800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   70,    71,'1 ', 0.03200, 0.10000,0.06200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   70,   528,'1 ', 0.02000, 0.12340,0.02800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   71,    72,'1 ', 0.03600, 0.13100,0.06800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   71,    73,'1 ', 0.03400, 0.09900,0.04700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   72,    77,'1 ', 0.01800, 0.08700,0.01100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   72,   531,'1 ', 0.02560, 0.19300,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   73,    76,'1 ', 0.02100, 0.05700,0.03000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   73,    79,'1 ', 0.01800, 0.05200,0.01800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   74,    88,'1 ', 0.00400, 0.02700,0.05000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   74,   562,'1 ', 0.02860, 0.20130,0.37900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   76,    77,'1 ', 0.01600, 0.04300,0.00400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   77,    78,'1 ', 0.00100, 0.00600,0.00700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   77,    80,'1 ', 0.01400, 0.07000,0.03800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   77,   552,'1 ', 0.08910, 0.26760,0.02900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   77,   609,'1 ', 0.07820, 0.21270,0.02200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   78,    79,'1 ', 0.00600, 0.02200,0.01100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   78,    84,'1 ', 0.00000, 0.03600,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   79,   211,'1 ', 0.09900, 0.37500,0.05100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   80,   211,'1 ', 0.02200, 0.10700,0.05800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   81,   194,'1 ', 0.00350, 0.03300,0.53000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   81,   195,'1 ', 0.00350, 0.03300,0.53000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   85,    86,'1 ', 0.00800, 0.06400,0.12800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   86,    87,'1 ', 0.01200, 0.09300,0.18300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   86,   323,'1 ', 0.00600, 0.04800,0.09200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   89,    91,'1 ', 0.04700, 0.11900,0.01400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   90,    92,'1 ', 0.03200, 0.17400,0.02400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   91,    94,'1 ', 0.10000, 0.25300,0.03100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   91,    97,'1 ', 0.02200, 0.07700,0.03900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   92,   103,'1 ', 0.01900, 0.14400,0.01700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   92,   105,'1 ', 0.01700, 0.09200,0.01200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   94,    97,'1 ', 0.27800, 0.42700,0.04300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   97,   100,'1 ', 0.02200, 0.05300,0.00700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   97,   102,'1 ', 0.03800, 0.09200,0.01200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   97,   103,'1 ', 0.04800, 0.12200,0.01500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   98,   100,'1 ', 0.02400, 0.06400,0.00700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   98,   102,'1 ', 0.03400, 0.12100,0.01500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   107,'1 ', 0.05300, 0.13500,0.01700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   108,'1 ', 0.00200, 0.00400,0.00200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   109,'1 ', 0.04500, 0.35400,0.04400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   99,   110,'1 ', 0.05000, 0.17400,0.02200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  100,   102,'1 ', 0.01600, 0.03800,0.00400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  102,   104,'1 ', 0.04300, 0.06400,0.02700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  103,   105,'1 ', 0.01900, 0.06200,0.00800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  104,   108,'1 ', 0.07600, 0.13000,0.04400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  104,   322,'1 ', 0.04400, 0.12400,0.01500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  105,   107,'1 ', 0.01200, 0.08800,0.01100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  105,   110,'1 ', 0.15700, 0.40000,0.04700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  108,   324,'1 ', 0.07400, 0.20800,0.02600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  109,   110,'1 ', 0.07000, 0.18400,0.02100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  109,   113,'1 ', 0.10000, 0.27400,0.03100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  109,   114,'1 ', 0.10900, 0.39300,0.03600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  110,   112,'1 ', 0.14200, 0.40400,0.05000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  112,   114,'1 ', 0.01700, 0.04200,0.00600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  115,   122,'1 ', 0.00360, 0.01990,0.00400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  116,   120,'1 ', 0.00200, 0.10490,0.00100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  117,   118,'1 ', 0.00010, 0.00180,0.01700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  118,   119,'1 ', 0.00000, 0.02710,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  118,   121,'1 ', 0.00220, 0.29150,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  118,  1201,'1 ', 0.00000, 0.61630,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  119,   120,'1 ', 0.00000, 0.03390,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  119,   121,'1 ', 0.00000, 0.05820,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  119,  1190,'1 ', 0.00100, 0.02300,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  120,  1200,'1 ', 0.00000, 0.02300,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  120,  1201,'1 ', 0.00000,-0.36970,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  122,   123,'1 ', 0.08080, 0.23440,0.02900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  122,   125,'1 ', 0.09650, 0.36690,0.05400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  123,   124,'1 ', 0.03600, 0.10760,0.11700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  123,   125,'1 ', 0.04760, 0.14140,0.14900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  125,   126,'1 ', 0.00060, 0.01970,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  126,   127,'1 ', 0.00590, 0.04050,0.25000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  126,   129,'1 ', 0.01150, 0.11060,0.18500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  126,   132,'1 ', 0.01980, 0.16880,0.32100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  126,   157,'1 ', 0.00500, 0.05000,0.33000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  126,   158,'1 ', 0.00770, 0.05380,0.33500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  126,   169,'1 ', 0.01650, 0.11570,0.17100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  127,   128,'1 ', 0.00590, 0.05770,0.09500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  127,   134,'1 ', 0.00490, 0.03360,0.20800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  127,   168,'1 ', 0.00590, 0.05770,0.09500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  128,   130,'1 ', 0.00780, 0.07730,0.12600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  128,   133,'1 ', 0.00260, 0.01930,0.03000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  129,   130,'1 ', 0.00760, 0.07520,0.12200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  129,   133,'1 ', 0.00210, 0.01860,0.03000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  130,   132,'1 ', 0.00160, 0.01640,0.02600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  130,   151,'1 ', 0.00170, 0.01650,0.02600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  130,   167,'1 ', 0.00790, 0.07930,0.12700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  130,   168,'1 ', 0.00780, 0.07840,0.12500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  133,   137,'1 ', 0.00170, 0.01170,0.28900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  133,   168,'1 ', 0.00260, 0.01930,0.03000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  133,   169,'1 ', 0.00210, 0.01860,0.03000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  133,   171,'1 ', 0.00020, 0.01010,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  134,   135,'1 ', 0.00430, 0.02930,0.18000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  134,   184,'1 ', 0.00390, 0.03810,0.25800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  135,   136,'1 ', 0.00910, 0.06230,0.38500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  136,   137,'1 ', 0.01250, 0.08900,0.54000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  136,   152,'1 ', 0.00560, 0.03900,0.95300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  137,   140,'1 ', 0.00150, 0.01140,0.28400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  137,   181,'1 ', 0.00050, 0.00340,0.02100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  137,   186,'1 ', 0.00070, 0.01510,0.12600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  137,   188,'1 ', 0.00050, 0.00340,0.02100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  138,   181,'1 ', 0.00040, 0.02020,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  138,   188,'1 ', 0.00040, 0.02020,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  139,   172,'1 ', 0.05620, 0.22480,0.08100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   141,'1 ', 0.01200, 0.08360,0.12300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   142,'1 ', 0.01520, 0.11320,0.68400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   145,'1 ', 0.04680, 0.33690,0.51900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   146,'1 ', 0.04300, 0.30310,0.46300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   147,'1 ', 0.04890, 0.34920,0.53800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  140,   182,'1 ', 0.00130, 0.00890,0.11900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  141,   146,'1 ', 0.02910, 0.22670,0.34200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  142,   143,'1 ', 0.00600, 0.05700,0.76700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  143,   145,'1 ', 0.00750, 0.07730,0.11900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  143,   149,'1 ', 0.01270, 0.09090,0.13500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  145,   146,'1 ', 0.00850, 0.05880,0.08700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  145,   149,'1 ', 0.02180, 0.15110,0.22300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  146,   147,'1 ', 0.00730, 0.05040,0.07400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  148,   178,'1 ', 0.05230, 0.15260,0.07400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  148,   179,'1 ', 0.13710, 0.39190,0.07600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  152,   153,'1 ', 0.01370, 0.09570,0.14100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  153,   161,'1 ', 0.00550, 0.02880,0.19000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  154,   156,'1 ', 0.17460, 0.31610,0.04000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  154,   183,'1 ', 0.08040, 0.30540,0.04500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  155,   161,'1 ', 0.01100, 0.05680,0.38800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  157,   159,'1 ', 0.00080, 0.00980,0.06900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  158,   159,'1 ', 0.00290, 0.02850,0.19000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  158,   160,'1 ', 0.00660, 0.04480,0.27700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  162,   164,'1 ', 0.00240, 0.03260,0.23600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  162,   165,'1 ', 0.00180, 0.02450,1.66200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  163,   164,'1 ', 0.00440, 0.05140,3.59700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  165,   166,'1 ', 0.00020, 0.01230,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  167,   169,'1 ', 0.00180, 0.01780,0.02900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  172,   173,'1 ', 0.06690, 0.48430,0.06300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  172,   174,'1 ', 0.05580, 0.22100,0.03100,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  173,   174,'1 ', 0.08070, 0.33310,0.04900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  173,   175,'1 ', 0.07390, 0.30710,0.04300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  173,   176,'1 ', 0.17990, 0.50170,0.06900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  175,   176,'1 ', 0.09040, 0.36260,0.04800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  175,   179,'1 ', 0.07700, 0.30920,0.05400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  176,   177,'1 ', 0.02510, 0.08290,0.04700,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  177,   178,'1 ', 0.02220, 0.08470,0.05000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  178,   179,'1 ', 0.04980, 0.18550,0.02900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  178,   180,'1 ', 0.00610, 0.02900,0.08400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  181,   187,'1 ', 0.00040, 0.00830,0.11500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  184,   185,'1 ', 0.00250, 0.02450,0.16400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  186,   188,'1 ', 0.00070, 0.00860,0.11500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  187,   188,'1 ', 0.00070, 0.00860,0.11500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  189,   208,'1 ', 0.03300, 0.09500,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  189,   209,'1 ', 0.04600, 0.06900,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  190,   229,'1 ', 0.00000, 0.06260,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  190,   231,'1 ', 0.00040, 0.00220,6.20000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  190,   240,'1 ', 0.00000, 0.02750,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  191,   192,'1 ', 0.00300, 0.04800,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  191,   225,'1 ', 0.00100, 0.06100,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  192,   225,'1 ', 0.00200, 0.00900,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  193,   205,'1 ', 0.04500, 0.06300,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  193,   208,'1 ', 0.04800, 0.12700,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  194,   219,'1 ', 0.00310, 0.02860,0.50000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  194,   664,'1 ', 0.00240, 0.03550,0.36000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  195,   219,'1 ', 0.00310, 0.02860,0.50000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  196,   197,'1 ', 0.01400, 0.04000,0.00400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  196,   210,'1 ', 0.03000, 0.08100,0.01000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  197,   198,'1 ', 0.01000, 0.06000,0.00900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  197,   211,'1 ', 0.01500, 0.04000,0.00600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  198,   202,'1 ', 0.33200, 0.68800,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  198,   203,'1 ', 0.00900, 0.04600,0.02500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  198,   210,'1 ', 0.02000, 0.07300,0.00800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  198,   211,'1 ', 0.03400, 0.10900,0.03200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  199,   200,'1 ', 0.07600, 0.13500,0.00900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  199,   210,'1 ', 0.04000, 0.10200,0.00500,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  200,   210,'1 ', 0.08100, 0.12800,0.01400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  201,   204,'1 ', 0.12400, 0.18300,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  203,   211,'1 ', 0.01000, 0.05900,0.00800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  204,   205,'1 ', 0.04600, 0.06800,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  205,   206,'1 ', 0.30200, 0.44600,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  206,   207,'1 ', 0.07300, 0.09300,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  206,   208,'1 ', 0.24000, 0.42100,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  212,   215,'1 ', 0.01390, 0.07780,0.08600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  214,   215,'1 ', 0.00170, 0.01850,0.02000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  214,   242,'1 ', 0.00150, 0.01080,0.00200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  215,   216,'1 ', 0.00450, 0.02490,0.02600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  216,   217,'1 ', 0.00400, 0.04970,0.01800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  217,   218,'1 ', 0.00000, 0.04560,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  217,   219,'1 ', 0.00050, 0.01770,0.02000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  217,   220,'1 ', 0.00270, 0.03950,0.83200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  218,   220,'1 ', 0.00370, 0.04840,0.43000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  219,   237,'1 ', 0.00030, 0.00180,5.20000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  220,   221,'1 ', 0.00100, 0.02950,0.50300,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  220,   238,'1 ', 0.00160, 0.00460,0.40200,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  221,   223,'1 ', 0.00030, 0.00130,1.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  224,   225,'1 ', 0.01000, 0.06400,0.48000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  224,   226,'1 ', 0.00190, 0.00810,0.86000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  226,   231,'1 ', 0.00050, 0.02120,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  228,   229,'1 ', 0.00190, 0.00870,1.28000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  228,   231,'1 ', 0.00260, 0.09170,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  228,   234,'1 ', 0.00130, 0.02880,0.81000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  231,   232,'1 ', 0.00020, 0.00690,1.36400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  231,   237,'1 ', 0.00010, 0.00060,3.57000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  232,   233,'1 ', 0.00170, 0.04850,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  234,   235,'1 ', 0.00020, 0.02590,0.14400,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  234,   237,'1 ', 0.00060, 0.02720,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  235,   238,'1 ', 0.00020, 0.00060,0.80000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  240,   281,'1 ', 0.00030, 0.00430,0.00900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  242,   245,'1 ', 0.00820, 0.08510,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  242,   247,'1 ', 0.01120, 0.07230,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  243,   244,'1 ', 0.01270, 0.03550,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  243,   245,'1 ', 0.03260, 0.18040,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  244,   246,'1 ', 0.01950, 0.05510,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  245,   246,'1 ', 0.01570, 0.07320,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  245,   247,'1 ', 0.03600, 0.21190,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  246,   247,'1 ', 0.02680, 0.12850,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  247,   248,'1 ', 0.04280, 0.12150,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  248,   249,'1 ', 0.03510, 0.10040,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  249,   250,'1 ', 0.06160, 0.18570,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9001,  9005,'1 ', 0.00080, 0.00348,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9002,  9012,'1 ', 0.07622, 0.43286,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9002,  9012,'2 ', 0.07622, 0.43286,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9002,  9021,'1 ', 0.05370, 0.07026,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9003,  9006,'1 ', 0.11118, 0.49332,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9003,  9006,'2 ', 0.11118, 0.49332,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9003,  9007,'1 ', 0.05580, 0.24666,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9003,  9044,'1 ', 0.07378, 0.06352,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9004,  9044,'1 ', 0.03832, 0.02894,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9006,  9007,'1 ', 0.05558, 0.24666,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9012,  9121,'1 ', 0.23552, 0.99036,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 9021,  9023,'1 ', 1.10680, 0.95278,0.00000,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
    3,    1,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05200, 100.00
0.94700,  0.000,   0.000,   0.00,   0.00,   0.00,1,     1, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
 7001,    1,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01953, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
    3,    2,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05200, 100.00
0.95600,  0.000,   0.000,   0.00,   0.00,   0.00,1,     2, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
 7002,    2,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.01460, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
    3,    4,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.00500, 100.00
0.97100,  0.000,   0.000,   0.00,   0.00,   0.00,1,     4, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
 7003,    3,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01054, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
    7,    5,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03900, 100.00
0.94800,  0.000,   0.000,   0.00,   0.00,   0.00,1,     5, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
    7,    6,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03900, 100.00
0.95900,  0.000,   0.000,   0.00,   0.00,   0.00,1,     6, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
   10,   11,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.08900, 100.00
1.04600,  0.000,   0.000,   0.00,   0.00,   0.00,1,    11, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
   12,   10,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05300, 100.00
0.98500,  0.000,   0.000,   0.00,   0.00,   0.00,1,    10, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
 7011,   11,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01923, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 7012,   12,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03120, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
   16,   15,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.03800, 100.00
0.97100,  0.000,   0.000,   0.00,   0.00,   0.00,1,    15, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
   15,   17,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01940, 0.03110, 100.00
0.95610,  0.000,   0.000,   0.00,   0.00,   0.00,1,    17, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
 7017,   17,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01654, 100.00
0.94200,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
   21,   20,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01400, 100.00
0.95200,  0.000,   0.000,   0.00,   0.00,   0.00,1,    20, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
   24,   23,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.06400, 100.00
0.94300,  0.000,   0.000,   0.00,   0.00,   0.00,1,    23, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
 7023,   23,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02300, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 7024,   24,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02890, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
   36,   35,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.04700, 100.00
1.01000,  0.000,   0.000,   0.00,   0.00,   0.00,1,    35, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
   37, 9001,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00006, 0.00046, 100.00
1.00367,  0.000,   0.000,   0.00,   0.00,  75.00,2,     0, 1.10430, 0.90430,   15.00, 0.90000, 51, 0, 0.00000, 0.00000
1.00000,  0.000
 7039,   39,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03159, 100.00
0.96500,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
   45,   44,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02000, 100.00
1.00800,  0.000,   0.000,   0.00,   0.00,   0.00,1,    44, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
 7044,   44,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.18181, 100.00
0.94200,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
   45,   46,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02100, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,1,    46, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
 7049,   49,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01240, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 7055,   55,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.19607, 100.00
0.94200,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 7057,   57,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05347, 100.00
0.95000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
   62,   61,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05900, 100.00
0.97500,  0.000,   0.000,   0.00,   0.00,   0.00,1,    61, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
 7061,   61,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02380, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 7062,   62,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03214, 100.00
0.95000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
   63,   64,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.03800, 100.00
1.01700,  0.000,   0.000,   0.00,   0.00,   0.00,1,    64, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  201,   69,    0,'2 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.09800, 100.00
1.03000,  0.000,   0.000,   0.00,   0.00,   0.00,1,    69, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
 7071,   71,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.06896, 100.00
0.95650,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
   73,   74,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02440, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,1,    74, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
   81,   88,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02000, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,1,    88, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
   85,   99,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.04800, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,1,    99, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
   86,  102,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.04800, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   102, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
   87,   94,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.04600, 100.00
1.01500,  0.000,   0.000,   0.00,   0.00,   0.00,1,    94, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  114,  207,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.14900, 100.00
0.96700,  0.000,   0.000,   0.00,   0.00,   0.00,1,   207, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  121,  115,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.02800, 100.00
0.90000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   115, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  116,  124,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00520, 0.01740, 100.00
1.01000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   124, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  159,  117,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01600, 100.00
0.96860,  0.000,   0.000,   0.00,   0.00,   0.00,1,   117, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  122,  157,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.01950, 100.00
0.96400,  0.000,   0.000,   0.00,   0.00,   0.00,1,   157, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  160,  124,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00120, 0.03960, 100.00
0.97500,  0.000,   0.000,   0.00,   0.00,   0.00,1,   124, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  130,  131,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01800, 100.00
1.05220,  0.000,   0.000,   0.00,   0.00,   0.00,1,   131, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  130,  150,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01400, 100.00
1.05220,  0.000,   0.000,   0.00,   0.00,   0.00,1,   150, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
 7130,  130,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01930, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
  132,  170,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.04020, 100.00
1.05000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   170, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  163,  137,    0,'1 ',1,1,1,  0.00000, -0.05700,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00130, 0.03840, 100.00
0.98000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   137, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  182,  139,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00030, 0.01310, 100.00
1.05000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   139, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
 7139,  139,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01670, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
  141,  174,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00240, 0.06030, 100.00
0.97500,  0.000,   0.000,   0.00,   0.00,   0.00,1,   174, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  142,  175,    0,'1 ',1,1,1,  0.00000, -0.08700,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00240, 0.04980, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   175, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  143,  144,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.08330, 100.00
1.03500,  0.000,   0.000,   0.00,   0.00,   0.00,1,   144, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  143,  148,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00130, 0.03710, 100.00
0.95650,  0.000,   0.000,   0.00,   0.00,   0.00,1,   148, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  145,  180,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.01820, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   180, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  151,  170,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.03920, 100.00
1.05000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   170, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  153,  183,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00270, 0.06390, 100.00
1.07300,  0.000,   0.000,   0.00,   0.00,   0.00,1,   183, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  155,  156,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00080, 0.02560, 100.00
1.05000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   156, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  164,  155,    0,'1 ',1,1,1,  0.00000, -0.03300,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00090, 0.02310, 100.00
0.95600,  0.000,   0.000,   0.00,   0.00,   0.00,1,   155, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
 7166,  166,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.01540, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
  189,  210,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.25200, 100.00
1.03000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   210, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  193,  196,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.23700, 100.00
1.03000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   196, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  195,  212,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00080, 0.03660, 100.00
0.98500,  0.000,   0.000,   0.00,   0.00,   0.00,1,   212, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  196, 2040,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00010, 0.02000, 100.00
1.00000,  0.000, -11.400,   0.00,   0.00,   0.00,3,     0, 1.10000,  -15.00,   85.00,   80.00, 55, 0, 0.00000, 0.00000
1.00000,  0.000
  209,  198,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02600, 0.21100, 100.00
1.03000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   198, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  200,  248,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.22000, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   248, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  202,  211,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.12800, 100.00
1.01000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   211, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  204, 2040,    0,'1 ',1,1,1,  0.00000, -0.01200,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02000, 0.20400, 100.00
1.05000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   196, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  211,  212,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00300, 0.01220, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   212, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  213,  214,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00250, 0.03800, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
  218,  219,    0,'1 ',1,1,1,  0.00000, -0.01000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.03540, 100.00
0.97000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   219, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  222,  237,    0,'1 ',1,1,1,  0.00000,  0.33000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00140, 0.05140, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
  223,  224,    0,'1 ',1,1,1,  0.00000, -0.36400,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00120, 0.01950, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   224, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  227,  231,    0,'1 ',1,1,1,  0.00000,  0.18600,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00090, 0.04720, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
  229,  230,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00100, 0.03320, 100.00
1.02000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   230, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  234,  236,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.01600, 100.00
1.07000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   236, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
  241,  237,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.01540, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
  238,  239,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00050, 0.01600, 100.00
1.02000,  0.000,   0.000,   0.00,   0.00,   0.00,1,   239, 1.10000, 0.90000, 1.10000, 0.90000,101, 0, 0.00000, 0.00000
1.00000,  0.000
 9001, 9006,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.02439, 0.43682, 100.00
0.97931,  0.000,   0.000,   0.00,   0.00,   0.00,1,  9006, 1.14780, 0.93910, 1.01000, 0.99000, 51, 0, 0.00000, 0.00000
1.00000,  0.000
 9001, 9012,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.03624, 0.64898, 100.00
0.98377,  0.000,   0.000,   0.00,   0.00,   0.00,1,  9012, 1.14780, 0.93910, 1.01000, 0.99000, 51, 0, 0.00000, 0.00000
1.00000,  0.000
 9002, 9024,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.50748, 3.22020, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9003, 9031,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.73633, 4.67240, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9003, 9032,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.76978, 4.88460, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9003, 9033,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.75732, 4.80560, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9003, 9034,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.13006, 1.39120, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9003, 9035,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.54484, 3.45720, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9003, 9036,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.15426, 1.67290, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9003, 9037,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.38490, 2.57120, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9003, 9038,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.44120, 2.96680, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9004, 9041,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.36614, 2.45600, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9004, 9042,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 1.05930, 5.45360, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9004, 9043,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.15670, 1.69940, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9005, 9051,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01578, 0.37486, 100.00
1.06018,  0.000,   0.000,   0.00,   0.00,   0.00,1,  9051, 1.14780, 0.93910, 1.01000, 0.99000, 51, 0, 0.00000, 0.00000
1.00000,  0.000
 9005, 9052,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01578, 0.37486, 100.00
0.93910,  0.000,   0.000,   0.00,   0.00,   0.00,1,  9052, 1.14780, 0.93910, 1.01000, 0.99000, 51, 0, 0.00000, 0.00000
1.00000,  0.000
 9005, 9053,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.01602, 0.38046, 100.00
1.04767,  0.000,   0.000,   0.00,   0.00,   0.00,1,  9053, 1.14780, 0.93910, 1.01000, 0.99000, 51, 0, 0.00000, 0.00000
1.00000,  0.000
 9005, 9054,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.15200, 100.00
1.04350,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9005, 9055,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.80000, 100.00
1.04350,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9007, 9071,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.44120, 2.96680, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9007, 9072,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.30792, 2.05700, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9021, 9022,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.44364, 2.81520, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9023, 9025,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.66688, 3.94400, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9023, 9026,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.61130, 3.61520, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
 9053, 9533,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.75000, 100.00
0.95830,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1, 7049,   100.000,     5.000,'0           '
   2,  138,   -40.000,     5.000,'0           '
   3,  241,   -60.000,     5.000,'0           '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
'1           ', 1,     6.2000,    -100.00,     460.00,     300.00,     0.0000,    0.10000,I,       0.00,   0,0.00000
   119,  4, 20.00, 15.00,  0.0000,  6.8000,  115.0, 0.74780, 0.99365, 1.50000, 0.51000, 0.00625,     0,     0,     0, 1, 0.00000
   120,  4, 18.00, 20.00,  0.0000,  6.8000,  115.0, 0.74780, 0.93500, 1.50000, 0.51000, 0.00625,     0,     0,     0, 1, 0.00000
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'1       '
   2,'2       '
   3,'3       '
   9,'9       '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1'
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 /END OF SWITCHED SHUNT DATA, BEGIN GNE DEVICE DATA
0 /END OF GNE DEVICE DATA
Q
